---
title: 'Resiliencia de la red eléctrica: después de un apagón, ¿quién puede restablecer la ciudad primero?'
description: 'Los apagones de gran escala del 15 de agosto de 2017 y del 3 de marzo de 2022 mostraron que la verdadera vulnerabilidad de la red eléctrica de Taiwán no solo está en la capacidad de generación, sino en los nodos centralizados, los procedimientos operativos, el equipamiento de transmisión y distribución, y la capacidad local de recuperación. Cuando la electricidad se convierte en la base común de la sanidad, el transporte, las telecomunicaciones y la industria, la resiliencia deja de ser solo un problema técnico de la compañía eléctrica y pasa a ser una cuestión sobre cómo una ciudad puede reactivarse tras perder la energía.'
date: 2026-08-15
category: 'Society'
tags:
  [
    'resiliencia de la red eléctrica',
    'apagones',
    'gobernanza energética',
    'infraestructura',
    'microrredes',
    'transición energética',
  ]
subcategory: '政策與制度'
author: 'Taiwan.md Contributors'
featured: false
lastVerified: 2026-08-15
lastHumanReview: false
readingTime: 18
rationale: "{'why_this_hook': '把停電從供電量爭論改寫成關於節點、程序、地方復原與公共服務的基礎設施議題。', 'which_framing': '台灣的半導體產業、醫療、交通、通訊與日常生活高度依賴穩定電力。', 'where_it_hedges': '十年 5,645 億元電網韌性計畫正在推進，微電網與分散式供電也開始進入地方防災場景。', 'whos_pushing_back': '以 2017 年 815 與 2022 年 303 事故作為制度轉折，連結配電改善與能源轉型。'}"
curation: 'incubating'
translatedFrom: 'Society/電網韌性.md'
sourceCommitSha: '598a5a547'
sourceContentHash: 'sha256:2021a6224e30bd5e'
sourceBodyHash: 'sha256:ab86534e207e2b33'
translatedAt: '2026-09-15T19:45:25+08:00'
---

> **Resumen en 30 segundos**: El 15 de agosto de 2017, la interrupción del suministro de gas natural provocó apagones rotativos en 17 condados y ciudades, afectando a 6,68 millones de usuarios; el 3 de marzo de 2022, un error operativo en la central termoeléctrica de Xingda dejó a más de 5,49 millones de usuarios sin electricidad. En ambos casos, el problema no fue simplemente una escasez de energía, sino que un solo fallo en un equipo, un procedimiento o un punto crítico se amplificó hasta convertirse en un evento nacional. Por ello, la compañía eléctrica Taiwán (Taipéi) ha propuesto una inversión de 56.450 millones de dólares en resiliencia de la red durante diez años, pasando de una red centralizada a una distribuida, robusta y defensiva. Pero la pregunta clave sigue siendo: cuando se produce un apagón, ¿quién puede recuperar primero los servicios esenciales: hospitales, comunidades, zonas rurales o ciudades?

# El problema energético de Taiwán no se reduce a la capacidad de generación

Un apagón suele interpretificarse fácilmente como un problema de oferta y demanda: ¿hay suficiente electricidad? ¿Hay capacidad de reserva suficiente? ¿Qué tipo de energía debería incrementarse? Sin embargo, cuando se apaga una luz, se pierde más que iluminación. Los ascensores se detienen, dejando a las personas atrapadas entre pisos; las torres de telecomunicaciones y equipos de red requieren energía de respaldo, de lo contrario las familias no pueden comunicarse; los hospitales deben depender de generadores para mantener operativos los quirófanos, los ventiladores mecánicos y las medicinas refrigeradas; las frigorías de cadena de frío, las bombas de agua, los semáforos y los procesos continuos de fábricas también deben decidir rápidamente cómo mantenerse funcionando.

Por tanto, la resiliencia de la red no significa "nunca fallar", sino que el sistema pueda limitar el alcance de un fallo, mantener los servicios críticos, localizar rápidamente el problema y restablecer el suministro eléctrico. La definición que Taiwán (Taipéi) Electricidad da a la resiliencia también incluye la capacidad de responder a emergencias y recuperar el funcionamiento estable en el menor tiempo posible. [^1]

Esta definición traslada el foco del problema de "¿hay suficiente electricidad?" a cuatro cuestiones más complejas: ¿la energía está concentrada en pocos grandes nodos? ¿Puede un fallo aislarse? ¿Las comunidades tienen su propia energía de respaldo? ¿Quién decide el orden de recuperación? Si solo se incrementa la capacidad de generación, pero no se abordan las líneas de transmisión, las subestaciones, los centros de protección, los flujos de trabajo y la distribución local, una ciudad aún puede quedar sin energía en un incidente que parece local.

# 815: Cómo una válvula dejó a la mitad de Taiwán sin luz

El apagón del 15 de agosto de 2017 fue el momento en que la sociedad descubrió de forma masiva la fragilidad de la red eléctrica de Taiwán. La investigación del gabinete indicó que la interrupción del suministro de gas en la central termoeléctrica de Datan se debió a que un contratista externo de la empresa estatal petrolera usó un cable temporal al reemplazar la fuente de alimentación del medidor de gas, y al desconectarlo, se interrumpió la alimentación y la comunicación del controlador, que reinició y cerró automáticamente la válvula motorizzada, interrumpiendo completamente el suministro de gas. [^2]

El núcleo del accidente no puede explicarse solo con "un error humano". La investigación también señaló que las válvulas críticas compartían controladores, que el suministro de gas a la central no estaba suficientemente diversificado, y que la gestión de cambios y la evaluación de riesgos eran insuficientes, convirtiendo una acción local de mantenimiento en consecuencias mucho mayores. Tras la interrupción del gas, las unidades se detuvieron, la capacidad de generación cayó drásticamente, y finalmente se produjeron apagones rotativos en 17 condados y ciudades, afectando a 6,68 millones de usuarios. [^3]

Revisando el evento 815, el medio de información ambiental destacó que el impacto no solo radicó en el apagón en sí, sino que reavivó el debate público sobre la transición energética, la dependencia del gas, la estabilidad de la red y la capacidad de respaldo. [^3] Este debate suele simplificarse en pro o contra ciertos tipos de energía, pero la lección de 815 es otra: independientemente de si la energía proviene de gas, carbón, energía nuclear o fuentes renovables, siempre que los sistemas críticos de suministro, control y distribución carezcan de múltiples capas de protección, un solo error puede amplificarse.

La investigación del gabinete propuso entonces múltiples capas de protección, aumentar el excedente de combustible, fortalecer la resiliencia de los sistemas de suministro de gas y electricidad, y mejorar la independencia energética de los sistemas de transporte público y los servicios esenciales. [^2] Estas recomendaciones llevan la "seguridad energética" desde el perímetro de las centrales eléctricas hasta toda la ciudad: los servicios críticos no pueden limitarse a esperar a que la red principal se recupere, deben contar con su propio margen de seguridad.

# 303: Más allá de un simple error operativo

El apagón del 3 de marzo de 2022 puso el foco en "procedimientos" y "cultura organizacional". La investigación del gabinete indicó que durante el mantenimiento de la unidad 2 de la central termoeléctrica de Xingda, se violó el protocolo de aislamiento y bloqueo secundario, realizando pruebas antes de que el gas aislante en el interruptor estuviera completamente recargado, causando un cortocircuito en la barra de 345 kV que provocó un fallo de tierra, fragmentación del sistema y un amplio apagón. El incidente ocurrió por la mañana y se restableció por completo a las 21:31, afectando a más de 5,49 millones de usuarios. [^4]

El informe de revisión publicado por el ministerio de Economía también señaló que un solo error operativo pudo causar un apagón masivo debido a la falta de múltiples capas de protección y al riesgo de la centralización de la red sureña en la subestación de presión ultraalta de Longqi. Las soluciones propuestas incluyen establecer unidades especializadas en gestión de riesgos, promover redes distribuidas, revisar centros de protección y sistemas de interruptores, y fortalecer la capacitación profesional y la participación de expertos externos. [^5]

Aquí hay un problema institucional fácil de pasar por alto: si cada departamento solo es responsable de su propia tarea, nadie ve cómo "un error puede atravesar múltiples defensas". El sistema entonces construye su seguridad sobre la base de que nadie cometerá nunca un error. La verdadera resiliencia es lo contrario: asume que las personas cometerán errores, que el equipo fallará, que las condiciones climáticas empeorarán, por lo que se debe permitir que los errores sean detectados y aislados, en lugar de atravesar todo el sistema.

Después del 303, las expectativas sociales sobre los apagones se volvieron más precisas. La gente no solo preguntaba "¿por qué se apagó?", sino también "¿por qué un solo fallo en una central afectó a tantos?", "¿por qué el mismo error no fue detenido en una capa anterior?", "¿por qué la información sobre el orden de restablecimiento no fue clara?". Estas preguntas exigen que la red eléctrica se convierta en un sistema público comprensible y supervisable.

# Del eficiencia centralizado a la resiliencia distribuida

La arquitectura de red de Taiwán tiene sus razones históricas. Taiwán es estrecho y densamente poblado, con escasa disponibilidad de tierras para centrales eléctricas, y la demanda se concentra en áreas urbanas y zonas industriales, lo que llevó a formar gradualmente una red centralizada compuesta por grandes centrales, líneas de transmisión norte-sur y pocas subestaciones clave. La compañía eléctrica explicó que el sistema actual se basa en tres líneas principales de 345 kV, conectadas a las subestaciones de Longtan, Zhongli y Longqi, que cubren las regiones norte, centro y sur. [^1]

La centralización puede aportar eficiencia, pero también permite que las regiones se apoyen mutuamente; el problema surge cuando los nodos clave se convierten en cuellos de botella, y la eficiencia puede transformarse en vulnerabilidad compartida. Tanto el gabinete como la compañía eléctrica incluyeron "reducir riesgos de centralización" como un objetivo central tras el apagón del 303. El plan de fortalecimiento de la resiliencia de la red publicado en 2022 planea invertir 56.450 millones de dólares en diez años, con tres ejes principales: diversificación, robustez continua y defensa reforzada. [^1]

La diversificación no significa solo construir más centrales. El plan incluye suministro directo de energía a parques científicos y zonas industriales, energía verde distribuida, aumento de puntos de distribución, subestaciones agrupadas, expansión de sistemas de almacenamiento, interiorización de subestaciones y defensas dinámicas en tiempo real. [^1] La lógica es acercar la energía a los centros de consumo, facilitar el aislamiento de fallos y permitir que un fallo en una sola línea o subestación no afecte a toda la región.

La compañía eléctrica indicó que el plan de resiliencia de la red construirá 28 nuevas subestaciones y promoverá la interiorización parcial de algunas; al mismo tiempo, mediante la combinación de energía verde y almacenamiento, las fuentes de energía distribuida no solo serán proveedores, sino también herramientas para estabilizar la red local. [^6] Esta dirección interactúa con la transición energética: las fuentes renovables tienen potencial distribuido, pero la energía eólica y solar son variables; sin almacenamiento, programación y capacidad de distribución, las fuentes distribuidas no garantizan necesariamente una red resiliente.

![Transformador de la compañía eléctrica de Taiwán, fotografiado en la ciudad de Taichung](/article-images/society/taiwan-power-grid-transformer-wufeng.webp)

_Figura 1: La resiliencia de la distribución no ocurre solo en grandes centrales y subestaciones de alta tensión, sino también en los transformadores y líneas de las calles. Fotografía de Yoxem, extraída de [la página de archivo de Wikimedia Commons](https://commons.wikimedia.org/wiki/File:Taiwan_Power_Company_Grid.jpg), bajo licencia Creative Commons Atribución-CompartirIgual._

# La red de distribución: donde ocurren los apagones con mayor frecuencia

Los apagones nacionales son los más visibles, pero no son la única forma en que la gente experimenta interrupciones. Según datos recopilados por la oficina de asesoría económica del gabinete, los incidentes de distribución disminuyeron del 21.019 en 2012 al 6.115 en 2023, una reducción del 70% en diez años. [^7]

Estos números muestran que la resiliencia también ocurre en las calles, postes, transformadores y líneas de distribución. En toda la isla hay más de 10.000 líneas de alimentación, aproximadamente 410.000 km de cableado, 1,55 millones de interruptores, 1,48 millones de transformadores y 3,2 millones de postes; más de la mitad de los incidentes están relacionados con animales, árboles, tormentas, corrosión por sal, obras, vehículos o equipos de usuarios. [^7]

Por tanto, la resiliencia no es solo un asunto de ingeniería en subestaciones de alta tensión. La automatización de líneas puede detectar y aislar fallos al momento del incidente, restableciendo primero las líneas normales; la defensa contra desastres mediante el enterrado de líneas también puede reducir apagones causados por árboles, vientos fuertes u objetos externos. [^7] Pero la ingeniería también plantea cuestiones de elección: ¿hasta qué punto deben priorizarse las zonas densamente pobladas, con hospitales y transporte importante? ¿Las líneas rurales, con largas distancias de reparación, requieren un sistema de evaluación diferente? Enterrar todas las líneas no es necesariamente la única solución; lo crucial es destinar recursos limitados a lugares donde puedan reducir más el riesgo público.

# Microrredes: Devolver la recuperación a las comunidades

La red principal sigue siendo la base principal de la vida en Taiwán, pero en tiempos de desastre, la capacidad de una comunidad para operar de forma independiente (isla) puede decidir si los refugiados, las telecomunicaciones y la iluminación básica pueden mantenerse primero. Según un reportaje de la revista mensual de la compañía eléctrica, lugares como Wulai (Taipéi), Alishan en Chiayi, zonas montañosas de Pingtung y islas ya han construido microrredes de emergencia que combinan paneles solares, sistemas de almacenamiento y gestión energética, con capacidad de operar en modo isla. [^8]

La "operación en isla" de las microrredes no busca que un pueblo sea autosuficiente permanentemente, sino que, cuando la red principal sufre daños, se desconecte parcialmente el sistema local para mantener prioridad en refugugios, telecomunicaciones, iluminación y equipos esenciales. Esta capacidad es especialmente importante para zonas rurales, montañosas e islas, ya que los equipos de reparación y materiales necesitan más tiempo para llegar cuando las líneas principales o las carreteras están dañadas.

La compañía eléctrica también colabora con universidades para promover las microrredes, llevando la tecnología al ámbito educativo, demostrativo y comunitario. [^8] Pero las microrredes no se completan solo con paneles solares y baterías. También requieren saber quién las activa, qué equipos tienen prioridad, cuánto duran el combustible y las baterías, cómo operar cuando hay fallos en telecomunicaciones, y cómo reconectarse de forma segura con la red principal tras el desastre.

Estos desafíos convierten a las microrredes tanto en un tema de ingeniería como de gobernanza. Sin mantenedores locales, podrían no activarse durante un incidente; si solo unos pocos organismos conocen cómo operarlas, las comunidades no pueden tratarlas como infraestructura común de refugugio. La verdadera resiliencia local debe unir tecnología, capacitación, responsabilidad y simulacros.

# La resiliencia debe ser medible, no solo declarada

Las inversiones en redes suelen presentarse con métricas de ingeniería, como cuántas subestaciones se construyen, cuántos km de líneas se entierran o cuántos sistemas de almacenamiento se instalan; pero la cantidad de ingeniería no equivale a la seguridad de los residentes durante un apagón. Una evaluación más completa debería incluir "probabilidad de fallo", "alcance de propagación del fallo", "tiempo de soporte de servicios críticos" y "capacidad de comprensión de la información" en un mismo conjunto de indicadores. [^1][^7]

| Aspecto de resiliencia | Indicadores observables                                                                                                            | Preguntas de gobernanza                                                                                         |
| ---------------------- | ---------------------------------------------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------- |
| Prevención             | Tasa de fallos en equipos, apagones por aves y tormentas, nivel de respaldo de nodos críticos                                      | ¿Qué riesgos merecen inversión prioritaria? ¿Quién actualiza periódicamente la lista de riesgos?                |
| Aislamiento            | Tiempo de localización de fallos, cobertura de automatización de líneas, capacidad de suministro por zonas                         | ¿Puede un fallo local limitarse al mínimo alcance o afectar toda la región?                                     |
| Mantenimiento          | Horas de respaldo en hospitales, sistemas de agua, telecomunicaciones y refugugios                                                 | ¿Qué servicios deben mantenerse activos antes de que se recupere la red principal? ¿Cuál es el estándar mínimo? |
| Recuperación           | Tiempo medio de restablecimiento, brecha de recuperación entre zonas urbanas y rurales, frecuencia de actualización de información | ¿Es transparente el orden de restablecimiento? ¿Los grupos vulnerables reciben apoyo efectivo?                  |
| Aprendizaje            | Grado de publicación de informes de incidentes, frecuencia de simulacros, tasa de cumplimiento de mejoras                          | ¿Las lecciones de un apagón realmente cambian los procedimientos y presupuestos del siguiente?                  |

Estos indicadores también evitan "promedios que oculten diferencias". Si el tiempo medio de apagón disminuye a nivel nacional, no significa que todas las comunidades sean igualmente seguras; si los grandes hospitales tienen generadores, no significa que las instituciones de cuidados de ancianos, edificios con ascensor y pequeños comercios resistan el mismo apagón. La gobernanza de la resiliencia debe centrarse en cubrir primero las brechas que pueden causar peligros para la vida o interrumpir servicios públicos, no solo en alcanzar un promedio atractivo.

# De la resiliencia técnica a la institucional

La actualización del hardware de la red debe ir acompañada de una mejora en la observabilidad institucional. Reforzar subestaciones, enterrar líneas y construir sistemas de almacenamiento pueden reducir la probabilidad de fallos, pero no responden por sí solos a tres preguntas clave tras un incidente: ¿quién decide el orden de restablecimiento? ¿Quién debe publicar información sobre el incidente? ¿Quién convierte la experiencia en simulacros y normas para la próxima vez?

La lección compartida de los eventos 815 y 303 es que los incidentes suelen cruzar múltiples límites institucionales. Proveedores de gas, operadores de centrales, operadores de red, gobiernos locales y organismos de servicios públicos pueden cumplir cada uno su propia tarea, pero ningún departamento puede anticipar temprano los riesgos transversales. Por ello, la resiliencia requiere escenarios comunes entre instituciones, canales claros de reporte ascendente, gestión de cambios rastreable y un enfoque investigativo que no solo busque responsabilidades individuales, sino también defensas institucionales.

Para el público, la transparencia no termina con publicar un informe técnico. Durante un apagón, la información pública debe al menos aclarar el alcance afectado, el grado de certeza sobre la causa, la hora del próximo informe, dónde se puede obtener agua potable y cargar dispositivos, y qué apoyos están disponibles para personas mayores, con discapacidad, dependientes de atención médica y residentes en zonas rurales. Si la información solo circula en lenguaje técnico, incluso si el restablecimiento es rápido, la sociedad aún puede perder confianza por la incertidumbre.

# La resiliencia de la red también será un problema de distribución social

El impacto de un apagón nunca es equitativo. Las personas que viven en edificios con ascensor y las que habitan en apartamentos sin ascensor enfrentan el apagón de manera diferente; quienes trabajan desde casa, necesitan medicinas refrigeradas, dependen de equipos médicos y operan negocios de alimentos refrigerados no tienen las mismas capacidades de respaldo. Las grandes empresas pueden contar con generadores y sistemas de alimentación ininterrumpida, pero pequeños comercios y familias de bajos ingresos solo pueden esperar el restablecimiento.

Por ello, el plan de resiliencia de la red no puede medirse solo con "tiempo medio de apagón" o "proporción nacional de restablecimiento". También se debe preguntar: ¿qué servicios públicos críticos tienen suministro energético independiente? ¿Qué comunidades tienen refugugios accesibles? ¿Qué zonas rurales e islas tienen microrredes o sistemas de respaldo? ¿La información sobre apagones se publica en un lenguaje comprensible para todos? ¿Es transparente el orden de restablecimiento?

La investigación del gabinete sobre el evento 815 ya incluyó el suministro energético independiente para el transporte público y sistemas de vida como una dirección de mejora. [^2] Esto indica que la red eléctrica no es solo un servicio de una sola industria, sino una condición compartida para la sanidad, el agua, las telecomunicaciones, el transporte y la seguridad pública. Cuando un apagón ocurre durante olas de calor, tifones o desastres, la falta de energía puede rápidamente convertirse en riesgos para la salud y desigualdades sociales.

# La transición energética de una isla también debe ser una transición de respaldo

La transición energética de Taiwán suele debatirse en términos de tipos de generación: gas, carbón, energía nuclear y renovables cada uno con costos, riesgos y controversias políticas. Pero la resiliencia de la red exige otra perspectiva: la elección energética debe planificarse junto con la arquitectura de transmisión y distribución, sistemas de almacenamiento, gestión de demanda, suministro de combustible y respaldos locales.

Cuando las fuentes renovables se combinan con sistemas de almacenamiento y microrredes, no solo se convierten en proveedores de energía, sino también en bordes de seguridad locales durante desastres. Esta transición requiere nuevas capacidades de mantenimiento: las comunidades deben saber qué equipos siguen funcionando durante un apagón, los gestores deben poder activar el modo isla, los proveedores de energía deben poder reconectarse de forma segura, y los gobiernos deben incluir estas capacidades en simulacros de desastre, no solo comprobar si el equipo funciona tras el incidente.

El análisis del Global Taiwan Institute señaló que los eventos de apagón de 2017, 2021 y 2022 expusieron la alta dependencia económica de Taiwán de la electricidad, y también destacó que el plan de 56.450 millones de dólares propuesto en 2022 busca reducir cuellos de botella mediante la diversificación y las microrredes, minimizando el riesgo de que un solo nodo cause apagones masivos. [^9]

Revisando el evento 815, el medio de información ambiental advirtió que los apagones involucran simultáneamente dependencia del gas, estabilidad de la red, capacidad de respaldo y confianza social en la transición energética. [^3] Si la transición energética solo añade nuevas fuentes de generación, pero no explica cómo se distribuye la energía, cómo se almacena o cómo se mantienen los servicios críticos durante un incidente, la gente aún puede sentir que "se eligió un tipo de energía, pero no se resolvió el problema de los apagones".

Una gobernanza energética más madura debería planificar "cuánta energía" y "dónde se recupera primero" juntas. Las fuentes renovables, sistemas de almacenamiento, respuesta a la demanda, suministro directo de energía, microrredes regionales y automatización de distribución no son respuestas únicas excluyentes, sino un conjunto de herramientas para reducir diferentes tipos de riesgos.

La transición energética también necesita nuevas formas de comunicación pública. Los gobiernos no deben solo publicar capacidades de instalación y montos de inversión, sino también explicar cómo los nuevos equipos operan durante días nublados, tifones, interrupciones de combustible o fallos de telecomunicaciones; los residentes necesitan saber las distancias de seguridad de las instalaciones, responsabilidades de mantenimiento, impactos en el uso del suelo y canales de contacto durante incidentes. Solo cuando la información técnica pueda convertirse en escenarios de vida comprensibles, la política energética tendrá la oportunidad de pasar de debates abstractos de oferta y demanda a una gestión de riesgos supervisable por todos.

# Después de un apagón, ¿qué debe recuperarse primero en una ciudad?

La última cuestión sobre la resiliencia de la red no es técnica, sino de priorización. Después de un incidente, no todos los lugares pueden recuperarse al mismo tiempo. El orden de restablecimiento de hospitales, sistemas de agua, telecomunicaciones, transporte, refugugios, cadena de frío de alimentos y viviendas debe ser discutido con anticipación, no decidido a oscuras. La investigación del evento 815 también exigió revisar la notificación de apagones programados por zonas, identificar las líneas y usuarios afectados, y permitir progresivamente que el transporte público, los sistemas de seguridad y los sistemas de vida cuenten con circuitos de suministro energético independientes. [^2] Estas exigencias nos recuerdan que el restablecimiento no es solo cuestión de "qué tan rápido", sino también de "transparencia informativa": si el gobierno puede decir quién se recupera primero y quién aún espera.

Si el orden de restablecimiento de servicios críticos no se publica con anticipación, durante un apagón es fácil que los lugares con más recursos, más voz o más proximidad al centro de toma de decisiones reciban apoyo prioritario. Por el contrario, si los gobiernos locales y proveedores de energía realizan inventarios periódicos de centros médicos, sistemas de agua, telecomunicaciones, refugugios y cuidados de ancianos, e incluyen capacidades de respaldo y prioridades de restablecimiento en simulacros, la resiliencia no se limitará a listas de equipos, sino que se convertirá en un compromiso público verificable por la sociedad.

![Edificio de la oficina de ingeniería de transmisión y distribución de la compañía eléctrica de Taiwán](/article-images/society/tpc-transmission-substation-office-building.webp)

_Figura 2: La resiliencia de la red no depende solo del equipo, sino también de las organizaciones que planifican, mantienen, operan y aprenden de los incidentes. Fotografía de Xuan Shisheng, extraída de [la página de archivo de Wikimedia Commons](https://commons.wikimedia.org/wiki/File:TPC_Department_of_Transmission_Line_and_Substation_Projects_20200125.jpg), bajo licencia CC0 1.0 Dominio público._

Esto requiere que el gobierno, la compañía eléctrica, gobiernos locales, instituciones médicas, comunidades y empresas establezcan planes comunes de recuperación. Durante apagones masivos, la gente necesita más que mensajes de "estamos reparando"; necesita saber cuánto tiempo podría durar, dónde encontrar agua potable y cargar dispositivos, qué carreteras y servicios de transporte siguen disponibles, y quién puede recibir apoyo prioritario.

En los últimos años, la compañía eléctrica ha pasado de una arquitectura centralizada a una distribuida, robusta y defensiva, y los incidentes de distribución también han mostrado una tendencia a la baja, lo que sugiere que las inversiones a largo plazo pueden mejorar realmente la calidad del suministro eléctrico. [^1][^7] Sin embargo, las lecciones de los eventos 815 y 303 siguen vigentes: cualquier sistema que carezca de rutas alternativas, aislamiento de errores y revisión pública puede convertir un problema local en una crisis para toda la ciudad.

La verdadera resiliencia de la red no garantiza que nunca ocurra un apagón, sino que un apagón no signifique que toda la vida se detenga. Debería permitir que los hospitales tengan energía, que las zonas rurales cuenten con apoyo básico, que las comunidades sepan cómo cuidar a los más vulnerables, y que el gobierno pueda explicar quién se recupera primero, por qué y cómo se evitará el mismo error la próxima vez.

Cuando Taiwán invierte diez años y 56.450 millones de dólares en rediseñar su red eléctrica, el resultado más importante no debería ser solo una nueva línea o una nueva subestación, sino que, tras un incidente, más lugares puedan mantener algo de luz, algo de comunicación y algo de orden hasta que toda la ciudad recupere la energía.

## Referencias

[^1]: [Inversión de 56.450 millones en 10 años: la compañía eléctrica presenta el plan de resiliencia de la red](https://www.moea.gov.tw/Mns/populace/news/News.aspx?kind=1&menu_id=40&news_id=102711) — Ministerio de Economía y compañía eléctrica explican la inversión en resiliencia de la red, distribución diversificada, equipos robustos y estrategias defensivas.

[^2]: [Informe final del grupo de investigación administrativa sobre el apagón del 15 de agosto](https://www.ey.gov.tw/Page/9277F759E41CCD91/8e438787-698f-478a-b17b-fa747d321e14/) — El gabinete detalla el proceso del incidente, causas sistémicas, revisión de responsabilidades y direcciones de mejora para servicios públicos.

[^3]: [El difícil camino de la transición energética tras el apagón del 15 de agosto](https://e-info.org.tw/node/208761) — El medio de información ambiental resume la relación entre el apagón, dependencia del gas, capacidad de respaldo y confianza social en la transición energética.

[^4]: [El apagón del 3 de marzo afectó a más de 5,49 millones de usuarios en toda Taiwán; la investigación del gabinete encontró pruebas claras de errores humanos](https://www.cy.gov.tw/News_Content.aspx?n=125&s=26724) — Investigación del gabinete detalla procedimientos operativos, fallos del sistema, número de usuarios afectados y tiempo de restablecimiento.

[^5]: [Ministerio de Economía publica el "informe de revisión del apagón del 3 de marzo"](https://www.moea.gov.tw/MNS/populace/news/News.aspx?kind=1&menu_id=40&news_id=99101) — El ministerio revisa las defensas múltiples, riesgos de centralización de la red, capacitación y mejoras en centros de protección.

[^6]: [¿Qué es el plan de resiliencia de la red?](https://www.taipower.com.tw/2289/2512/2515/49900/2520/57787/normalPost) — La compañía eléctrica explica con imágenes y texto los tres ejes principales de diversificación, robustez y defensa, junto con proyectos e equipos relacionados.

[^7]: [¡Diez años reduciendo apagones en un 70%! La compañía eléctrica fortalece continuamente la resiliencia de la red](https://eycc.ey.gov.tw/Page/9FAC64F67005E355/10c7d08f-8b7c-4e56-a4eb-73a5f1f113ba) — Datos del gabinete muestran la reducción de incidentes de distribución, escala de equipos, causas comunes y efectividad de las obras de resiliencia.

[^8]: [Fortaleciendo el suministro energético local: construyendo microrredes resilientes](https://service.taipower.com.tw/tpcjournal/article/8582) — La revista mensual de la compañía eléctrica presenta casos de almacenamiento, gestión energética y operación en isla en zonas rurales, montañosas e islas.

[^9]: [La red eléctrica de Taiwán y la necesidad de mayor resiliencia del sistema](https://globaltaiwan.org/2023/06/taiwans-electrical-grid-and-the-need-for-greater-system-resilience/) — El Global Taiwan Institute analiza la vulnerabilidad de la red centralizada, casos de apagones y la necesidad de resiliencia mediante microrredes.

## Imágenes y licencias

Las dos fotografías utilizadas en este artículo provienen de Wikimedia Commons y conservan la página de archivo original, el autor y la información de licencia. La primera fotografía fue tomada por Yoxem bajo licencia Creative Commons Atribución-CompartirIgual de múltiples versiones; si se recorta, modifica o vuelve a publicar, se deben respetar los requisitos de compartir igual y atribuir. La segunda fotografía fue tomada por Xuan Shisheng bajo licencia CC0 1.0 Dominio público, que permite copiar, modificar y reutilizar libremente.

---

🧬 Taiwan.md
