---
title: '電力網のレジリエンス：停電後、誰が先に都市を復旧させるのか'
description: '2017年8月15日と2022年3月3日の大規模停電は、台湾の電力網が発電量だけでなく、集中型ノード、運用手順、送配電設備、地域的な復旧能力において真に脆弱であることを示しました。電力は医療、交通、通信、産業の基盤であるため、レジリエンスとは単なる台電（台湾電力）の工学問題ではなく、停電後に都市全体がどう再始動するかという問題です。'
date: 2026-08-15
category: 'Society'
tags:
  [
    '電力網レジリエンス',
    '停電',
    'エネルギーガバナンス',
    'インフラ',
    'マイクログリッド',
    'エネルギー転換',
  ]
subcategory: '政策與制度'
author: 'Taiwan.md Contributors'
featured: false
lastVerified: 2026-08-15
lastHumanReview: false
readingTime: 18
rationale: "{'why_this_hook': '把停電從供電量爭論改寫成關於節點、程序、地方復原與公共服務的基礎設施議題。', 'which_framing': '台灣的半導體產業、醫療、交通、通訊與日常生活高度依賴穩定電力。', 'where_it_hedges': '十年 5,645 億元電網韌性計畫正在推進，微電網與分散式供電也開始進入地方防災場景。', 'whos_pushing_back': '以 2017 年 815 與 2022 年 303 事故作為制度轉折，連結配電改善與能源轉型。'}"
curation: 'incubating'
translatedFrom: 'Society/電網韌性.md'
sourceCommitSha: '598a5a547'
sourceContentHash: 'sha256:2021a6224e30bd5e'
sourceBodyHash: 'sha256:ab86534e207e2b33'
translatedAt: '2026-09-16T11:57:23+08:00'
---

> **30秒概観**：2017年8月15日、天然ガス供給の途絶により全土の17市と668万人の利用者が順次停電しました。また、2022年3月3日には興達（シンダー）発電所の操作ミスが原因で549万人超が影響を受けました。これら二つの事故は単なる「発電量の不足」ではなく、単一設備、単一手順、または単一のハブの故障がなぜ全国的な事態にまで拡大したのかという点にあります。台電（台湾電力）はこれを受けて10年間で5,645億元を投じる電力網レジリエンス計画を提案し、集中型グリッドから分散化、強靭化、防衛へと転換を図っています。しかし、真に問われるべき問題は、「停電が発生した際、病院、地域社会、地方、そして都市の誰が先に生活を再開できるのか」ということです。

# 台湾の電力問題は発電量だけではない

停電は最も容易に需要と供給の問題として理解されがちです。すなわち、「電気が十分か」「予備容量は高いか」「どのエネルギーを増やすべきか」という点です。しかし、一つのランプが消えたとき、失われるのは照明だけではありません。エレベーターが停止すれば、高層階の住民はフロア間に閉じ込められます。基地局やネットワーク設備はバックアップ電源を必要とし、それがなければ家族との連絡も取れません。病院は発電機に頼って手術、人工呼吸器、医薬品の冷蔵保存を維持しなければなりません。コールドチェーン（低温物流）、揚水、交通信号、工場の連続生産プロセスも、短時間でどう耐え抜くかを決定する必要があります。

したがって、電力網レジリエンスとは「永遠に事故が起こらないこと」ではなく、システムが事故後に故障範囲を制限し、重要なサービスを維持し、問題を迅速に見つけ出し、供給を再開できる能力を指します。台電（台湾電力）のレジリエンスの定義には、短時間で事故に対応し安定稼働を回復する能力も含まれます[^1]。

この定義は問題を「十分な電気があるか」という問いから、より難しい四つの問題へと転換させます。それは、「電力が少数の大規模ノードに集中しているか？」「故障は隔離できるのか？」「地域には自前のバックアップがあるのか？」「復旧の順序を誰が決定するのか？」です。もし発電量だけを増やし、送電線路、変電所、保護リレー、運用手順、そして地域の配電網に対処しなければ、都市は一見局所的な事故で広範囲な供給を失う可能性があります。

# 815：一つのバルブが半島の停電を引き起こした経緯

2017年8月15日の815大規模停電は、社会が台湾の電力網レジリエンスを大規模に認識する転換点となりました。行政院（内閣府）の調査によれば、大潭（ダータン）発電所の天然ガス供給が突如途絶した原因は、中油（CPC）の外注業者が天然ガス計量ステーションの電源サプライヤーを交換する際に一時的な接続線を使用したことによるもので、これがコントローラーの電源と通信の中断を引き起こしました。その後、コントローラーが再起動し電動バルブを自動で閉鎖させ、最終的に供給全体が途絶したのです[^2]。

この事故の核心は、「誰か一人がボタンを誤って押した」だけでは説明しきれませんでした。調査ではまた、重要な電動バルブが共通のコントローラーを使用していたこと、大潭発電所のガス供給が十分に分散されていなかったこと、管理とリスク評価が不十分であったことが指摘されており、局所的な保守作業が現場のスケールを遥かに超える結果をもたらしました。天然ガス供給が途絶した後、タービンは停止し、システム全体の供給能力が急激に低下し、最終的に全土の17市と668万人の利用者が順次停電するという事態に至りました[^3]。

環境情報センター（EIC）による815の振り返りでは、この事故の影響は単なる停電にとどまらず、エネルギー転換、ガス依存、電力網の安定性、バックアップ能力に関する公共の議論を再燃させました[^3]。この議論はしばしば特定のエネルギーへの賛否に単純化されがちですが、815がもたらしたもう一つの教訓は、「電力がガス、石炭、原子力、再生可能エネルギーのいずれから来ようとも、重要な供給、制御、送配電システムに多層的な防御策が欠けていれば、単一のエラーが拡大し得る」ということです。

行政院の調査はこれを受け、多層的防御の強化、燃料供給余裕の確保、ガス・電力システムの耐災害レジリエンスの強化、そして公共交通や生命維持システムの独立電源化といった方向性を提言しました[^2]。これらの提案は、「エネルギー安全保障」を発電所の壁の内側から都市全体へと引き上げました。重要なサービスは大規模グリッドの復旧を待つだけでなく、自前の安全境界を持つ必要性があるのです。

# 303：単なる操作ミスではなかった

2022年3月3日の303停電事故は、「手順」と「組織文化」が電力網の議論の中心となった事例です。監察院（Cy）の調査によれば、興達発電所2号機のオーバーホール中に、遮断器や副カスケードの手順が遵守されず、開閉器の絶縁ガスが完全に補充される前に試験が行われた結果、345kVバスバーでアーク接地故障が発生し、これがシステム分裂と広範囲停電を引き起こしました。事故は同日午前に発生し、夜9時31分に全域復旧しましたが、その間549万人超が影響を受けました[^4]。

経済部（MOEA）が公表した検証報告書でも、単一の操作ミスが重大な停電を引き起こした背景には、多層的防御の不足と南部グリッドが龍崎（ロンジー）超高圧変電所に集中しているリスクが関連していると指摘されています[^5]。改善の方向性としては、リスク専門部署の設置、分散型電力網の推進、保護リレーおよび開閉所システムの検証、そして専門訓練と外部専門家による診断の強化などが挙げられています[^5]。

ここで見過ごされがちな制度的な問題があります。もし各部門が自身の局所的な任務のみに責任を負い、「一つの操作ミスが複数の防線を超えてしまう」という全体像が見えない場合、システムは「誰も永遠にミスをしない」という仮定の上に安全を築いてしまいます。真のレジリエンスとはその逆であり、それは人間がミスをし、設備が故障し、天候が悪化することを前提とし、エラーがシステム全体を貫通するのではなく、発見され、隔離される機会を持たせることです。

303以降、台湾社会の停電に対する期待もより具体的になりました。住民は単に「なぜ停電したのか」だけでなく、「なぜ一つの発電所の事故がこれほど多くの人に影響を与えるのか」「なぜ同じミスが前の段階で阻止されなかったのか」「復旧の順序や情報公開が不十分なのはなぜか」と問い始めました。これらの問いは、電力網を理解可能で監視可能な公共システムとして求めているのです。

# 集中効率から分散レジリエンスへ

台湾の過去の電力網構造には歴史的な背景があります。台湾は地形が狭く人口密度が高く、発電所の用地確保が難しいため、消費需要が都市部や工業地域に集中し、結果として大規模な発電所、南北送電網、少数のハブ変電所が相互接続された集中型構造が段階的に形成されました。台電（台湾電力）の説明によれば、既存のシステムは3本の345kV幹線と、龍潭（ロンタン）、中寮（ヂョンリウ）、龍崎の三つのハブを介して北部・中部・南部エリアを結んでいます[^1]。

集中化は効率をもたらし、異なる地域間の相互支援も可能にしますが、ハブがボトルネックになると、その効率は共通の脆弱性へと反転する可能性があります。行政院と台電（台湾電力）は303事故後の対策において、「集中リスクの低減」を核心としています。2022年に公表された電力網レジリエンス強化計画では、10年間で5,645億元を投じ、分散化、継続的な強靭化、防衛力の強化という三つの柱を目指しています[^1]。

分散化は単に発電所を増やすことだけではありません。この計画には、発電所の直接供給による科学園区や産業園区への電力供給、グリーンエネルギーの分散供給、配送ノードの増加、ハブ変電所のクラスター化、蓄電容量の大幅な増加、変電所の屋内化、そしてリアルタイムでの防衛などが含まれます[^1]。その論理は、電力を消費地により近づけ、故障点をより容易に隔離できるようにし、特定の幹線や変電所で事故が起きても、地域全体が一斉に待機する必要をなくすことにあります。

台電（台湾電力）によれば、レジリエンス計画では28箇所の変電所を増設し、一部の変電所の屋内化を推進します。同時にグリーンエネルギーによる蓄電を進め、分散型エネルギーが単なる発電源ではなく、地域供給の安定化のためのツールとなることを目指しています[^6]。この方向性はエネルギー転換と相互に結びついています。再生可能エネルギーは分散化の可能性を秘めていますが、風や日照には変動があるため、蓄電、調達、配電能力がなければ、分散電源が自動的にレジリエンスにつながるとは限りません。

![台湾電力会社の変圧器（台中市霧峰にて撮影）](/article-images/society/taiwan-power-grid-transformer-wufeng.webp)

_図1：配電のレジリエンスは大規模発電所や超高圧変電所で起こるだけでなく、街区内の変圧器やフィーダーでも発生します。写真作者 Yoxem 氏によるもので、[Wikimedia Commons ファイルページ](https://commons.wikimedia.org/wiki/File:Taiwan_Power_Company_Grid.jpg)より、クリエイティブ・コモンズ 表示—継承を許諾として使用しています。_

# 配電網：停電が最も頻繁に起こる場所

全国的な大規模停電は目立ちますが、住民が日常的に遭遇する停電の唯一の形態ではありません。行政院経済顧問室（EAO）が台電（台湾電力）の資料を整理したところによると、配電事故による停電回数は2012年の21,019回から2023年には6,115回に減少し、10年間で7割減少しています[^7]。

これらの数字は、レジリエンスが通り、電柱、変圧器、フィーダーといった街路レベルでも発生していることを示しています。全土には1万本以上のフィーダー、約41万キロメートルの線路、155万個の開閉装置、148万個の変圧器、320万本の電柱があり、事故の半数以上が動物、樹木、雷害、塩害、建設作業、車両、またはユーザー設備といった外的要因や環境的要因に関連しています[^7]。

したがって、レジリエンスは超高圧変電所の工学だけではありません。フィーダーの自動化は、事故発生時に故障区間を検知し隔離することで、正常な線路を先に復旧させることができます。防災型の線路の地下化は、樹木や強風との接触による停電を低減します[^7]。しかし、工学にも選択の問題があります。人口密集地や医療・交通上重要な地域にどの程度の優先順位をつけるべきか？地方の線路は長く、保守距離が遠い場合、別の評価方法が必要なのでしょうか？すべての線路を地下化することが唯一の答えではないかもしれません。重要なのは、限られた資源を最も公共リスクを低減できる場所に投入することです。

# マイクログリッド：復旧を地域に持ち帰る

大規模グリッドは依然として台湾生活の主要な基盤ですが、災害時には、地域が一時的に大グリッドから切り離されて稼働できるかどうかが、避難所、通信、基本照明が維持できるかを左右する可能性があります。台電（台湾電力）月刊誌によると、烏來（ウライ）、福山（フシャン）、嘉義阿里山里佳（アリーサンリジャー）、屏東の山間部や離島などでは、太陽光発電、蓄電、エネルギー管理システムを組み合わせた、アイランドモードでの運用が可能な防災マイクログリッドが構築されています[^8]。

マイクログリッドの「アイランドモード運用」とは、特定の町全体が永久に自給自足することを目指すのではなく、外部グリッドが損傷した際に局所的な電力システムを切り離し、避難場所、通信、照明、必要設備を優先的に維持することを意味します。この能力は、地方、山間部、離島にとって特に重要です。なぜなら、幹線や道路が損傷した場合、復旧要員や設備が到着するまでにより長い時間を要するためです。

台電（台湾電力）はまた、大学と協力してマイクログリッドを推進し、技術を教育、実証、地域支援の場に導入しています[^8]。しかし、マイクログリッドはソーラーパネルとバッテリーを設置しただけで完成するものではありません。誰が起動責任者なのか、どの設備を優先するか、燃料とバッテリーでどれだけ持続できるのか、通信が途絶した場合の操作方法、そして災害後にメイングリッドと安全に再接続する方法などが必要です。

これらの問題により、マイクログリッドは工学であると同時にガバナンスの問題ともなっています。もし設備しかないのに地域の保守担当者がいなければ、事故時に起動できません。もし少数の組織しか操作方法を知らなければ、地域社会はそのものを共通の避難インフラとして利用することはできません。真の地域レジリエンスとは、技術、訓練、責任、そして演習を一体化させることです。

# レジリエンスは主張されるだけでなく測定されなければならない

電力網への投資は、変電所の増加数、地下化した線路の量、設置された蓄電設備の量といった工学的な数量で示されがちです。しかし、工学的数量は住民の事故時の安全性を保証するものではありません。より完全な評価には、「故障が発生する確率」「故障が拡散する範囲」「重要なサービスを維持できる時間」「情報が理解可能であるか」を一つの指標に含めるべきです[^1][^7]。

| レジリエンス側面 | 観察可能な指標                                                 | 回答すべきガバナンス上の問題                                                         |
| ---------------- | -------------------------------------------------------------- | ------------------------------------------------------------------------------------ |
| 予防             | 設備故障率、樹木や雷による停電、重要ノードのバックアップ度合い | どのリスクに優先的に投資すべきか？誰が定期的なリスクリストを更新する責任があるのか？ |
| 隔離             | 故障特定時間、フィーダー自動化の適用範囲、区分供給能力         | 局所的な故障は最小限に制限できるのか、それとも地域全体に波及するのか？               |
| 維持             | 病院、給水、通信、避難所のバックアップ稼働時間                 | 大グリッド復旧前にどのサービスを維持する必要があるか？最低基準は何か？               |
| 復旧             | 平均復旧時間、地方と離島の復旧格差、情報更新頻度               | 復旧順序は透明なのか？弱い立場にある住民は実質的な支援を受けられているのか？         |
| 学習             | 事故報告の公開度、演習頻度、改善事項の達成率                   | 一度の停電から得た教訓は、次の手順や予算を本当に変えているのか？                     |

このような指標を用いることで、「平均値による差異の隠蔽」を防ぐことができます。全国平均の停電時間が減少したとしても、すべてのコミュニティが同じように安全であるとは限りません。大規模病院に発電機があっても、周辺の介護施設、エレベーターのある建物、小規模店舗は同じ長さの停電を乗り切れない場合があります。レジリエンスガバナンスの目標は、単に美しい平均値を追求することではなく、生命の危険や公共サービスの中断を引き起こす可能性が最も高いギャップを埋めることです。

# 設備レジリエンスから制度レジリエンスへ

電力網のハードウェアアップグレードは、制度的な可視性と同時に進められなければなりません。変電所の補強、線路の地下化、蓄電設備の設置は故障確率を低減させますが、事故後に生じる三つのガバナンス上の問題――誰が復旧順序を決定するのか？誰が事故情報を公開する責任があるのか？誰が経験を次の演習や規則に変換するのか――には単独で答えられません。

815と303の共通の教訓は、事故がしばしば複数の組織の境界を越えるということです。天然ガス供給業者、発電所オペレーター、送電スケジューラー、地方自治体、公共サービス機関は、それぞれ局所的な任務を完了しますが、どの単一の組織もシステム横断的なリスクを早期に把握できていませんでした。したがって、レジリエンスには、省庁間の共通認識、明確なエスカレーション通知、追跡可能な変更管理、そして事故後に個人責任を問うだけでなく、制度的防衛線を検証する調査方法が必要です。

住民にとっての透明性とは、技術報告書を公表すれば終わりではありません。停電時の公共情報には、少なくとも影響範囲、現在の原因の確定度、次回の更新予定時刻、飲料水や充電ができる場所、そして高齢者、障がい者、医療依存者、地方住民が受けられる支援について記載されるべきです。情報が専門用語だけで流通している場合、復旧が早かったとしても、社会は不確実性によって信頼を失う可能性があります。

# 電力網レジリエンスも社会的な分配問題となる

停電の影響は決して均等ではありません。エレベーターのある高層マンションに住む人と、エレベーターのない古いアパートに住む人では、停電への耐え方が異なります。在宅勤務者、冷蔵医薬品を必要とする人、電動医療機器に依存する人、コールドチェーン食品を営む小規模店は、それぞれ異なるバックアップ能力を持っています。大企業には発電機や無停電システムがあるかもしれませんが、零細事業者や低所得世帯は復旧を待つしかありません。

したがって、電力網レジリエンス計画は「平均停電時間」や「全国復旧率」だけで測ることはできません。さらに、「どの重要な公共サービスが独立電源を持っているか？」「どのコミュニティに利用可能な避難所があるか？」「どの地方や離島にマイクログリッドやバックアップがあるか？」「停電情報はすべての人に理解できる形で公開されているか？」「復旧順序は透明なのか？」といった問いが必要です。

行政院による815事故の調査では、公共交通と生命維持システムの独立電源化を改善点として挙げています[^2]。これは、電力網が単一産業のサービス品質ではなく、医療、給水、通信、交通、そして公共安全という共通の条件であることを示しています。停電が酷暑や台風、災害と同時に発生した場合、停電は急速に健康リスクや社会的不平等へと転化する可能性があります。

# 島全体のエネルギー転換はバックアップ転換を伴わねばならない

台湾のエネルギー転換はしばしば発電の種類間での議論となります。ガス、石炭、原子力、再生可能エネルギーはそれぞれコスト、リスク、政治的論争を持っています。しかし、電力網レジリエンスが要求するのは別の視点です。エネルギー選択は、送配電構造、蓄電、需要管理、燃料供給、そして地域のバックアップと一体となって計画されなければなりません。

再生可能エネルギーに蓄電とマイクログリッドを加えることで、それは単なる発電源ではなく、災害時の局所的な安全境界となり得ます。この転換には新しい維持能力が必要です。地域住民は停電時にどの設備が使えるかを知る必要があり、管理者はアイランドモードを起動できる必要があり、電力事業者は安全に再接続できる必要があり、政府はこれらの能力を防災演習に取り入れ、事故後に初めて設備の機能を確認するのではなく、事前に確認する必要があります。

Global Taiwan Institute の分析は、2017年、2021年、2022年の停電事件が台湾の電力への高度な依存を持つ経済構造を露呈したと指摘し、2022年に提案された5,645億元の計画の中核が、分散化とマイクログリッドを通じて単一ノードによる広範囲停電のリスクを低減することにあると分析しています[^9]。

環境情報センター（EIC）は815の振り返りにおいて、停電事件がガス依存、電力網の安定性、予備容量、そしてエネルギー転換に関する社会的な信頼に関わっていることを警告しています[^3]。もしエネルギー転換が単に新しい発電源を増やすだけであり、電力がどのように輸送され、蓄積され、事故時に重要なサービスを維持するかが同時に説明されていなければ、住民の実感は「あるエネルギーを選んだが、停電は解決していない」というものになりかねません。

より成熟したエネルギーガバナンスとは、「どれだけの電気がいるか」と「どこで先に復旧できるか」を一緒に計画することです。再生可能エネルギー、蓄電、デマンドレスポンス、直接供給、地域マイクログリッド、配電自動化は、互いに排他的な単一の答えではなく、異なるリスクを低減するためのツールの組み合わせなのです。

エネルギー転換もまた、新しい公共コミュニケーションの方法を必要とします。政府は設置容量や建設金額を発表するだけでなく、新設備が曇天時、台風時、燃料供給途絶時、通信障害時にどのように機能するかを説明しなければなりません。地域住民は、設備の安全距離、保守責任、土地利用への影響、そして事故時の連絡窓口を知る必要があります。技術情報が理解可能な生活の文脈に変換されるとき、エネルギー政策は抽象的な需要と供給の議論から、共同で監視できるリスク管理へと進化する機会を得ます。

# 停電後、都市が最初に復旧させるべきもの

電力網レジリエンスにおける最後の問題は技術ではなく「順序」です。事故が発生した後、すべての地域が同時に復旧することは不可能です。病院、給水、通信、交通、避難所、食品コールドチェーン、住宅の復旧順序は、暗闇の中で臨機応変に決めるのではなく、事前に議論されなければなりません。815の調査では、区分ごとの順番停電に関する警告通知や、影響を受けるフィーダーと利用者数の把握が求められ、公共交通、安全保障、生命維持システムが独立した電源回路を構築することが段階的に要求されています[^2]。これらの要請は、復旧が単なる「速さ」の問題ではなく、政府が「誰が先に復旧し、誰がまだ待っているのか」という情報正義を提供できるかどうかの問題であることを示しています。

もし重要なサービスの復旧順序が事前に公開されていなければ、停電時には最も資源が多く、声が大きい、あるいは意思決定センターに最も近い場所が優先的に支援を受けることになります。逆に、地方自治体と電力事業者が平時から医療、給水、通信、避難所、高齢者介護の拠点を把握し、バックアップ能力と復旧優先順位を演習に取り入れるとき、レジリエンスは単なる設備リストに留まらず、社会が検証できる公共の約束となるのです。

![台湾電力会社の送配電工学部の建物](/article-images/society/tpc-transmission-substation-office-building.webp)

_図2：電力網のレジリエンスは設備そのものではなく、計画、保守、スケジューリング、事故学習を行う組織にも存在します。写真作者 玄史生 氏によるもので、[Wikimedia Commons ファイルページ](https://commons.wikimedia.org/wiki/File:TPC_Department_of_Transmission_Line_and_Substation_Projects_20200125.jpg)より、CC0 1.0 パブリックドメイン貢献として使用しています。_

これは政府、台電（台湾電力）、地方自治体、医療機関、コミュニティ、産業が共通の復旧計画を構築することを要求します。大規模停電時、住民が必要とするのは「修理中です」というメッセージだけではありません。どれくらい続く可能性があるか、どこで飲料水や充電ができるか、どの道路や交通インフラがまだ使用可能か、そして誰が優先的に支援を受けられるかを知る必要があります。

台電（台湾電力）は近年、集中型構造から分散化、強靭化、防衛へと転換し、配電事故の減少傾向も見せており、長期的な工学努力が供給品質を改善していることを示しています[^1][^7]。しかし、815と303が残した教訓は陳腐化していません。いかなるシステムも代替経路、エラー隔離、そして公開検証がなければ、局所的な問題を都市全体の危機へと変えてしまう可能性があるのです。

真の電力網レジリエンスとは、永遠に停電しないことを保証することではなく、停電が生活の完全な停止を意味しないようにすることです。それは、病院に電気があり、地方に自前の基本支援があり、コミュニティが脆弱者をケアする方法を知り、政府が「誰が先に復旧し、なぜそれが優先なのか」を明確に説明できる状態であるべきです。

台湾が10年間で5,645億元を投じて電力網を再設計する際、最も重要な成果は新しい線路や変電所の数だけではありません。それは、一度事故が発生した後も、都市全体が再び電力に接続されるまで、より多くの場所がわずかな光、わずかな通信、わずかな秩序を保ち続けることなのです。

## 参考文献

[^1]: [10年投5645億 台電公布強化電網韌性建設計畫](https://www.moea.gov.tw/Mns/populace/news/News.aspx?kind=1&menu_id=40&news_id=102711) — 経済部と台電（台湾電力）による10年間の電力網レジリエンス投資、分散供給、強靭な設備、防衛戦略の説明。

[^2]: [政院公布815停電事故行政調查專案小組總結報告](https://www.ey.gov.tw/Page/9277F759E41CCD91/8e438787-698f-478a-b17b-fa747d321e14/) — 行政院による事故経緯、システム的な原因、責任の検証、公共サービス改善方向に関する完全な説明。

[^3]: [815大停電 能源轉型的艱鉅之路](https://e-info.org.tw/node/208761) — 環境情報センター（EIC）による815停電とガス依存、予備容量、エネルギー転換の信頼性の関連についての整理。

[^4]: [303停電事件，全臺549萬餘戶受影響，監委調查後發現人為疏失事證明確](https://www.cy.gov.tw/News_Content.aspx?n=125&s=26724) — 監察院による303事故の操作手順、システム故障、影響世帯数、復旧時間に関する調査報告。

[^5]: [經濟部公布「303停電事故檢討報告」](https://www.moea.gov.tw/MNS/populace/news/News.aspx?kind=1&menu_id=40&news_id=99101) — 経済部による303事故の多層的防御、電力網集中リスク、訓練および保護リレーの改善に関する検証。

[^6]: [強化電網韌性建設計畫是什麼？](https://www.taipower.com.tw/2289/2512/2515/49900/2520/57787/normalPost) — 台電（台湾電力）による分散化、強靭化、防衛という三つの柱と関連する工学および設備の詳細を図解で説明。

[^7]: [十年停電減七成！台電持續強化電網韌性](https://eycc.ey.gov.tw/Page/9FAC64F67005E355/10c7d08f-8b7c-4e56-a4eb-73a5f1f113ba) — 行政院の資料による配電事故減少データ、設備規模、一般的な原因、レジリエンス工学の成果の整理。

[^8]: [強化區域自主供電 打造韌性微電網](https://service.taipower.com.tw/tpcjournal/article/8582) — 台電（台湾電力）月刊誌による地方、山間部、離島のマイクログリッドにおける蓄電、エネルギー管理、アイランドモード運用の事例紹介。

[^9]: [Taiwan’s Electrical Grid and the Need for Greater System Resilience](https://globaltaiwan.org/2023/06/taiwans-electrical-grid-and-the-need-for-greater-system-resilience/) — Global Taiwan Instituteによる台湾の電力網集中脆弱性、停電事例、マイクログリッドレジリエンスの必要性に関する分析。

## 画像とライセンス

本文で使用されている二枚の写真はすべてWikimedia Commonsから提供されており、元のファイルページ、作者、およびライセンス情報は保持されています。第一枚の写真はYoxem氏によるもので、CC BY-SA多バージョンライセンスに従っています。再クロップ、改変、再配布を行う場合は、同様の共有と帰属表示の要件を遵守する必要があります。第二枚の写真は玄史生氏によるもので、CC0 1.0パブリックドメイン貢献であり、自由に複製、修正、再利用が可能です。
