---
title: '전력망 회복탄력성: 정전 후 누가 먼저 도시를 복구하는가'
description: '2017년 8월 15일과 2022년 3월 3일 대정전은 타이완에게 전력망의 취약점이 발전량뿐만 아니라 집중된 노드, 운영 절차, 송배전 설비 및 지역 복구 능력에 있음을 보여주었다. 전력이 의료, 교통, 통신 및 산업의 공통 기반이 될 때, 회복탄력성은 단순히 타이완 전력(Taipower)의 공학적 문제가 아니라 정전 후 도시 전체가 어떻게 재시작하는가의 문제이다.'
date: 2026-08-15
category: 'Society'
tags:
  [
    '전력망회복탄력성',
    '정전',
    '에너지거버넌스',
    '기반시설',
    '마이크로그리드',
    '에너지전환',
  ]
subcategory: '政策與制度'
author: 'Taiwan.md Contributors'
featured: false
lastVerified: 2026-08-15
lastHumanReview: false
readingTime: 18
rationale: "{'why_this_hook': '把停電從供電量爭論改寫成關於節點、程序、地方復原與公共服務的基礎設施議題。', 'which_framing': '台灣的半導體產業、醫療、交通、通訊與日常生活高度依賴穩定電力。', 'where_it_hedges': '十年 5,645 億元電網韌性計畫正在推進，微電網與分散式供電也開始進入地方防災場景。', 'whos_pushing_back': '以 2017 年 815 與 2022 年 303 事故作為制度轉折，連結配電改善與能源轉型。'}"
curation: 'incubating'
translatedFrom: 'Society/電網韌性.md'
sourceCommitSha: '598a5a547'
sourceContentHash: 'sha256:2021a6224e30bd5e'
sourceBodyHash: 'sha256:ab86534e207e2b33'
translatedAt: '2026-09-14T00:53:27+08:00'
---

> **30초 요약**: 2017년 8월 15일, 천연가스 공급 중단으로 전역 17개 시와 668만 가구가 순차적으로 정전을 경험했으며; 2022년 3월 3일에는 흥달 발전소의 운영 부주의로 549만여 가구에 영향을 미쳤다. 이 두 사고는 단순히 '발전량이 부족했기' 때문이 아니라, 단일 설비, 단일 절차 또는 단일 허브의 고장이 어떻게 전국적 사건으로 증폭될 수 있는지를 보여주었다. 이에 타이완 전력은 10년간 5,645억 위안을 투입하는 전력망 회복탄력성 계획을 제시하며 집중형 전력망에서 분산되고 견고하며 방어적인 시스템으로 전환하고 있다. 그러나 진정으로 답해야 할 질문은 정전이 발생했을 때 병원, 지역사회, 외곽 지역 및 도시 중 누가 가장 먼저 생활을 복구할 수 있느냐이다.

# 타이완의 전력 문제는 발전량에만 국한되지 않는다

정전은 가장 쉽게 수요와 공급의 문제로 이해된다: 전력이 충분한가, 예비 용량이 높은가, 어떤 에너지를 늘려야 하는가. 하지만 불빛 하나가 꺼질 때 사라지는 것은 조명뿐만이 아니다. 엘리베이터가 멈추면 고층에 사는 사람들은 층 사이에 갇히고; 기지국과 네트워크 장비는 비상 전원이 필요하며, 그렇지 않으면 가족과 연락할 수 없다. 병원은 발전기에 의존하여 수술, 인공호흡기 및 냉장 약품을 유지해야 하며; 콜드체인, 급수, 교통 신호등, 공장의 연속 공정 역시 단시간 내에 어떻게 버틸지 결정해야 한다.

따라서 전력망 회복탄력성은 '영원히 사고가 나지 않는 것'이 아니라, 시스템이 사고 발생 후 고장 범위를 제한하고 핵심 서비스를 유지하며 문제를 신속하게 찾아내 전력을 복구하는 능력이다. 타이완 전력이 정의한 회복탄력성에는 단시간 내에 사고에 대응하고 안정적으로 운영을 재개하는 능력이 포함된다.[^1]

이러한 정의는 문제를 '충분한 전력이 있는가'라는 질문에서 네 가지 더 어려운 질문으로 전환시킨다: 전력이 소수의 대형 노드에 집중되어 있는가? 고장이 격리될 수 있는가? 지역에 자체 예비 시스템이 있는가? 복구 순서는 누가 결정하는가? 만약 발전량만 늘리고 송전선로, 변전소, 보호 계전기, 운영 절차 및 지역 배전을 개선하지 않는다면, 도시는 겉보기에는 국지적인 사고에서 광범위한 전력 공급을 잃을 수 있다.

# 815: 하나의 밸브가 반 타이완을 정전시킨 사건

2017년 8월 15일의 815 대정전은 사회가 타이완 전력망 회복탄력성을 대규모로 인식하게 된 전환점이었다. 행정원 조사에 따르면, 다탄 발전소의 천연가스 공급이 갑자기 중단되었는데, 이는 중국석유(CPC)의 외부 업체가 천연가스 계량기 전원 공급 장치를 교체하는 과정에서 임시 연결선을 사용했고, 이를 제거한 후 제어기 전원 및 통신이 중단되면서 발생했다. 제어기가 재시동되고 자동적으로 전동 밸브를 차단하면서 최종적으로 가스 공급이 완전히 끊긴 것이다.[^2]

사고의 핵심은 '누군가 버튼을 잘못 눌러서'로만 설명될 수 없었다. 조사에서는 또한 주요 전동 밸브들이 공용 제어기를 사용하고, 다탄 발전소의 가스 공급 분산이 충분하지 않았으며, 관리 및 위험 평가가 미흡하여 국지적인 유지보수 조치가 현장 규모를 훨씬 초월하는 결과를 초래했음을 지적했다. 천연가스 공급 중단 후 기기가 멈추고 시스템 전력 공급 능력이 급감하면서 결국 전역 17개 시와 668만 가구가 순차적으로 정전을 경험하게 되었다.[^3]

환경정보센터는 815를 회고하며 사고의 충격이 단순히 정전 자체에 그치지 않고, 에너지 전환, 가스 의존성, 전력망 안정성 및 예비 능력에 대한 공론화를 다시 불러일으켰다고 지적했다.[^3] 이 논쟁은 종종 특정 에너지를 지지하거나 반대하는 것으로 단순화되지만, 815가 제공한 또 다른 교훈은 다음과 같다: 전력이 가스, 석탄, 원자력 또는 재생 에너지에서 오든 간에, 핵심 공급, 제어 및 송배전 시스템에 다층적인 방호 장치가 부족하면 단일 오류도 증폭될 수 있다는 점이다.

행정원 조사는 이에 따라 다층적 방호 강화, 연료 공급 여유 증가, 가스 및 전력 공급 시스템의 재해 회복탄력성 강화, 그리고 대중교통 및 생명 유지 시스템의 독립 전원 확보 개선 등의 방향을 제시했다.[^2] 이러한 제안들은 '에너지 안보'를 발전소 울타리 밖으로 도시 전체로 확장시켰다: 핵심 서비스는 대전력망이 복구되기를 기다릴 수 없으며, 자체적인 안전 경계가 필요하다.

# 303: 단순한 운영 실수가 아니다

2022년 3월 3일의 303 정전 사고는 '절차'와 '조직 문화'를 전력망 논의의 중심으로 만들었다. 감찰원의 조사에 따르면, 흥달 발전소 2호기 대수리 기간 동안 절연 개폐기와 부하 분담(load sharing) 절차를 준수하지 않고 차단기 절연 가스가 완전히 재충전되기 전에 테스트를 진행했고, 이로 인해 345kV 모선에서 아크 접지 고장이 발생했으며, 이는 시스템 분열 및 광범위한 정전을 유발했다. 사고는 당일 오전에 발생했으며, 저녁 9시 31분에 전면 복구되었고, 이 기간 동안 549만여 가구가 영향을 받았다.[^4]

경제부가 발표한 검토 보고서 역시 단일 운영 실수가 대규모 정전을 초래한 이유가 다층적 방호 부족 및 남부 전력망이 용자시 초고압 변전소에 집중되어 있던 위험과 관련이 있음을 지적했다. 개선 방향으로는 위험 전문 부서 설치, 분산형 전력망 추진, 보호 계전기 및 개폐장 시스템 검토, 그리고 전문 훈련 및 외부 전문가 진단을 강화하는 것이 포함된다.[^5]

여기에는 간과되기 쉬운 제도적 문제가 있다: 만약 각 단위가 자신의 국지적인 임무만 담당하고 '하나의 운영 실수가 어떻게 여러 방어선을 넘나드는지'를 아무도 보지 못한다면, 시스템은 모든 사람이 결코 실수하지 않는다는 가정 위에 안전을 구축하게 된다. 진정한 회복탄력성은 그 반대이다. 이는 사람이 실수하고, 설비가 고장 나고, 날씨가 악화할 수 있음을 가정하므로, 실수가 전체 시스템을 관통하기 전에 발견되고 격리될 기회를 제공해야 한다.

303 이후 타이완 사회의 정전에 대한 기대치도 더욱 구체화되었다. 대중들은 단순히 '왜 정전되었는가'를 묻는 것을 넘어 "왜 한 발전소의 사고가 이렇게 많은 사람에게 영향을 미치는가", "왜 동일한 실수가 이전 단계에서 막히지 않았는가", "왜 복구 순서와 정보 공개가 충분하지 않은가"를 질문했다. 이러한 질문들은 사실 전력망이 이해 가능하고 감독 가능한 공공 시스템이 되어야 한다는 요구였다.

# 집중적 효율성에서 분산형 회복탄력성으로의 전환

타이완의 과거 전력망 구조에는 역사적인 이유가 있었다. 타이완은 지형이 좁고 인구 밀도가 높으며, 발전소 부지 확보가 어려웠고, 전력 수요가 도시 및 산업 지역에 집중되면서 전력망은 점차 대형 발전소, 남북 송전 및 소수의 허브 변전소가 상호 연결된 집중적 구조를 형성했다. 타이완 전력은 기존 시스템이 세 개의 345kV 주간선과 용담(龍潭), 중료(中寮), 용자(龍崎)라는 세 대의 허브를 통해 북부, 중부, 남부를 연결하고 있다고 설명한다.[^1]

집중화는 효율성을 가져오고 서로 다른 지역이 상호 지원할 수 있게 하지만; 문제는 이 허브가 병목 현상이 될 때 효율성이 오히려 공동의 취약성으로 바뀔 수 있다는 점이다. 행정원과 타이완 전력은 303 사고 이후 방안에서 '집중 위험 감소'를 핵심 과제로 삼았다. 2022년에 발표된 전력망 회복탄력성 강화 건설 계획은 10년간 5,645억 위안을 투입하여 분산, 지속적 견고화 및 방어 강화를 세 가지 주요 축으로 삼고 있다.[^1]

분산화는 단순히 발전소를 더 많이 짓는 것 이상이다. 이 계획에는 발전소의 과학단지 및 산업단지 직접 공급, 녹색 에너지 분산 전력 공급, 배송 노드 증가, 클러스터 변전소 분할, 에너지 저장 용량 증대, 변전소 실내화(in-house) 추진, 그리고 실시간 동적 방어가 포함된다.[^1] 그 논리는 전력을 소비 중심지에 더 가깝게 하고, 고장 지점을 더 쉽게 격리하며, 특정 주간선이나 특정 변전소에 사고가 발생하더라도 전체 지역이 함께 기다릴 필요 없도록 하는 것이다.

타이완 전력은 전력망 회복탄력성 계획을 통해 28개 변전소를 증설하고 일부 변전소의 실내화를 추진할 것이며; 동시에 녹색 에너지와 에너지 저장 용량을 결합하여 분산형 에너지가 단순히 발전원이 아니라 지역 전력 안정화 도구가 되도록 할 것이라고 밝혔다.[^6] 이 방향은 에너지 전환과 상호 연관된다: 재생 에너지는 분산 잠재력을 가지고 있지만, 바람과 일조량에는 변동성이 있으므로, 저장 및 배전 능력이 없다면 분산 전원이 반드시 분산 회복탄력성을 의미하는 것은 아니다.

![타이완 전력 회사 변압기, 타이중시 무봉에서 촬영](/article-images/society/taiwan-power-grid-transformer-wufeng.webp)

_그림 1: 배전 회복탄력성은 대형 발전소와 초고압 변전소뿐만 아니라 동네의 변압기와 피더에서도 발생한다. 사진 작가 Yoxem, [Wikimedia Commons 파일 페이지](https://commons.wikimedia.org/wiki/File:Taiwan_Power_Company_Grid.jpg)에서 가져옴, CC BY-SA 동일 방식 공유 라이선스._

# 배전망: 정전이 가장 자주 발생하는 곳

국가적인 대정전은 가장 눈에 띄지만, 주민들이 평소 겪는 유일한 정전 형태는 아니다. 행정원 경제 고문실은 타이완 전력 자료를 정리하여 배전 사고로 인한 정전 횟수가 2012년의 21,019회에서 2023년의 6,115회로 감소했으며, 10년간 70%가 줄었다고 지적했다.[^7]

이 수치들은 전력망 회복탄력성이 거리, 전봇대, 변압기 및 피더에서도 발생한다는 것을 보여준다. 타이완에는 만여 개의 피더, 약 41만 km의 선로, 155만 개의 개폐기, 148만 개의 변압기 및 320만 개의 전봇대가 있으며; 절반 이상의 사고 정전은 동물, 나무, 낙뢰, 염해, 건설, 차량 또는 사용자 장비와 같은 외부 요인 및 환경적 요인과 관련이 있다.[^7]

따라서 회복탄력성은 초고압 변전소만의 공학이 아니다. 피더 자동화는 사고 발생 시 고장 구간을 감지하고 격리하여 정상 선로를 먼저 복구할 수 있으며; 방재형 선로 지하화는 나무, 강풍 및 외부 물체와의 접촉으로 인한 정전을 줄일 수 있다.[^7] 그러나 공학에도 선택의 문제가 있다: 인구가 밀집되어 있고 의료 및 교통이 중요한 지역에 어느 정도까지 우선순위를 두어야 하는가? 외곽 지역은 선로가 길고 유지보수 거리가 먼데, 또 다른 평가 방식이 필요한가? 모든 선로를 지하화하는 것이 유일한 답은 아닐 수 있으며, 핵심은 제한된 자원을 공공 위험을 가장 많이 줄일 수 있는 곳에 투입하는 것이다.

# 마이크로그리드: '복구'를 지역으로 가져오다

대형 전력망은 여전히 타이완 생활의 주요 기반이지만, 재난 시 지역이 대전력망에서 잠시 분리되어 운영될 수 있느냐가 피난처, 통신 및 기본 조명을 유지할 수 있는지 결정한다. 타이완 전력 월간 보고서에 따르면 우라이(烏來) 푸산(福山), 가오슝 알리산 리자(嘉義阿里山里佳), 핑둥 산악 및 외딴 섬 등지에 태양광, 에너지 저장 시스템 및 에너지 관리 시스템을 결합하고 독립 운전 능력을 갖춘 방재 마이크로그리드가 구축되었다.[^8]

마이크로그리드의 '섬 모드(Island Operation)'는 특정 마을 전체가 영구적으로 자급자족하려는 것이 아니라, 외부 전력망이 손상되었을 때 국지적 전력 시스템을 분리하여 피난처, 통신, 조명 및 필수 장비를 우선 유지하는 것이다. 이러한 능력은 외곽 지역, 산악 지역 및 도서 지역에 특히 중요한데, 주간선이나 도로가 손상될 경우 수리 인력과 설비가 도착하는 데 더 오랜 시간이 걸리기 때문이다.

타이완 전력은 또한 대학과 협력하여 마이크로그리드를 추진하며 기술을 교육, 시범 운영 및 지역사회 지원 분야에 도입하고 있다.[^8] 그러나 마이크로그리드는 태양광 패널과 배터리를 설치하는 것만으로 완성되지 않는다. 누가 가동할지, 어떤 설비를 우선순위로 둘지, 연료와 배터리가 얼마나 버틸 수 있는지, 통신이 중단되었을 때 어떻게 조작할지, 그리고 재난 후 주 전력망과 어떻게 안전하게 재연결할지에 대한 책임자가 필요하다.

이러한 문제들 때문에 마이크로그리드는 공학이자 거버넌스가 되었다. 만약 설비만 있고 지역 유지보수 담당자가 없다면 사고 시 가동되지 않을 수 있으며, 소수의 기관만이 조작 방법을 안다면 지역사회는 이를 공동의 피난 기반 시설로 간주할 수 없다. 진정한 지역 회복탄력성은 기술, 훈련, 책임 및 훈련을 함께 모아야 한다.

# 회복탄력성은 선언되는 것뿐만 아니라 측정되어야 한다

전력망 투자는 종종 공학적 수량으로 제시된다. 예를 들어, 몇 개의 변전소를 추가했는지, 얼마나 많은 선로를 지하화했는지, 얼마나 많은 에너지 저장 장치를 설치했는지 등이다. 그러나 공학적 수량이 주민의 사고 안전을 보장하지는 않는다. 더 완전한 평가는 '고장이 발생할 확률', '고장 확산 범위', '핵심 서비스를 유지하는 시간' 및 '정보가 이해될 수 있는지'를 동일한 지표에 포함해야 한다.[^1][^7]

| 회복탄력성 측면 | 관찰 가능한 지표                                                             | 반드시 답해야 할 거버넌스 문제                                                           |
| --------------- | ---------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------- |
| 예방            | 설비 고장률, 나무 및 낙뢰 정전, 핵심 노드의 예비 수준                        | 어떤 위험에 우선적으로 투자할 가치가 있으며, 누가 정기적으로 위험 목록을 업데이트하는가? |
| 격리            | 고장 탐지 시간, 피더 자동화 범위, 구역 전력 공급 능력                        | 국지적 고장이 최소한의 범위로 제한될 수 있는가, 아니면 전체 지역에 영향을 미치는가?      |
| 유지            | 병원, 급수, 통신 및 피난처의 예비 가동 시간                                  | 어떤 서비스는 대전력망 복구 전에 지속적으로 운영되어야 하며, 최소 기준은 무엇인가?       |
| 복구            | 평균 전력 복구 시간, 외곽 지역 및 도서 지역 간 복구 격차, 정보 업데이트 빈도 | 전력 복구 순서는 투명한가, 취약 계층에게 실질적인 지원이 제공되는가?                     |
| 학습            | 사고 보고 공개 정도, 훈련 빈도, 개선 사항 완료율                             | 한 번의 정전 교훈이 다음 절차와 예산에 진정으로 변화를 가져왔는가?                       |

이러한 지표들은 '평균치가 차이를 가리는 것'을 방지할 수 있다. 전국 평균 정전 시간이 감소했다고 해서 모든 지역사회가 똑같이 안전하다는 의미는 아니다. 대형 병원에 발전기가 있다고 해서 주변 장기요양시설, 엘리베이터 빌딩 및 소상공인이 동일한 시간 동안 버틸 수 있다는 것을 의미하지 않는다. 회복탄력성 거버넌스의 목표는 단지 보기 좋은 총평균을 추구하는 것이 아니라, 생명 위험과 공공 서비스 중단을 가장 많이 일으킬 수 있는 격차를 먼저 메우는 것이어야 한다.

# 설비 회복탄력성에서 제도적 회복탄력성으로

전력망의 하드웨어 업그레이드는 제도의 가시성과 함께 이루어져야 한다. 변전소 강화, 선로 지하화 및 에너지 저장 장치 구축은 고장 확률을 낮출 수 있지만, 사고 발생 후 세 가지 거버넌스 질문에 단독으로 답할 수는 없다: 누가 우선 복구를 결정할 권한이 있는가? 누가 사고 정보를 공개해야 하는가? 누가 경험을 다음 훈련과 규칙으로 전환할 책임이 있는가?

815와 303의 공통 교훈은 사고가 종종 여러 조직 경계를 넘나든다는 것이다. 천연가스 공급업체, 발전소 운영자, 송전 관제, 지방 정부 및 공공 서비스 기관은 각자의 국지적 임무를 완수할 수 있지만, 어떤 단체도 시스템 전반의 위험을 조기에 파악하지 못했다. 따라서 회복탄력성은 부서 간의 공동 상황 인식, 명확한 상향 보고, 추적 가능한 변경 관리, 그리고 사고 후 개인 책임만 찾는 것이 아니라 제도적 방어선을 점검하는 조사 방식이 필요하다.

대중에게 투명성이란 기술 보고서를 발표하는 것으로 끝나는 것이 아니다. 정전 시 공공 정보에는 최소한 영향을 받는 범위, 현재 원인에 대한 확정 정도, 다음 업데이트 시간, 물과 충전을 얻을 수 있는 장소, 그리고 노인, 장애인, 의료 의존자 및 외곽 주민이 받을 수 있는 지원이 명시되어야 한다. 정보가 전문 용어 속에서만 유통된다면, 전력이 아무리 빨리 복구되더라도 사회는 불확실성 때문에 신뢰를 잃을 수 있다.

# 전력망 회복탄력성이 사회적 분배 문제로 변모하다

정전의 영향은 결코 균등하지 않다. 엘리베이터가 있는 대형 건물에 사는 사람과 엘리베이터가 없는 오래된 아파트에 사는 사람은 정전을 견디는 방식이 다르며; 재택근무를 하는 사람, 냉장 약물이 필요한 사람, 전동 의료 장치에 의존하는 사람, 콜드체인 식품을 운영하는 소규모 상점 주인은 동일한 예비 능력을 갖지 못한다. 대기업은 발전기와 무정전 시스템을 가질 수 있지만, 소상공인과 저소득층 가정은 복구를 기다릴 수밖에 없다.

따라서 전력망 회복탄력성 계획은 '평균 정전 시간'이나 '국가적 복구 비율'만으로 측정될 수 없다. 어떤 핵심 공공 서비스가 독립 전원을 갖추고 있는가? 어떤 지역사회에 접근 가능한 피난처가 있는가? 어떤 외곽 지역과 도서 지역에 마이크로그리드나 예비 시스템이 있는가? 정전 정보가 모든 사람이 이해할 수 있는 방식으로 배포되는가? 복구 순서는 투명한가?

행정원은 815 사고 조사에서 대중교통 및 생명 유지 시스템의 독립 전원을 개선 방향으로 제시했다.[^2] 이는 전력이 단일 산업의 서비스 품질이 아니라 의료, 급수, 통신, 교통 및 공공 안전의 공동 조건임을 의미한다. 정전이 폭염, 태풍 또는 재난 기간에 동시에 발생할 때, 전력 부족은 신속하게 건강 위험과 사회적 불평등으로 전환될 수 있다.

# 섬의 에너지 전환은 예비 전환이어야 한다

타이완의 에너지 전환은 종종 발전 유형 사이에서 논쟁을 벌인다: 가스, 석탄, 원자력 및 재생 에너지는 각각 비용, 위험 및 정치적 논란이 있다. 그러나 전력망 회복탄력성은 또 다른 시각을 요구한다: 에너지 선택은 송배전 구조, 에너지 저장, 수요 관리, 연료 공급 및 지역 예비 시스템과 함께 계획되어야 한다.

재생 에너지에 저장 및 마이크로그리드를 결합하면 그것은 단순히 발전원이 아니라 재난 기간의 국지적 안전 경계가 될 수 있다. 이 전환에는 새로운 유지보수 능력이 필요하다: 지역 주민들은 정전 시 어떤 설비를 사용할 수 있는지 알아야 하고, 관리자는 섬 모드 가동을 시작할 수 있어야 하며, 전력 회사는 안전하게 병합할 수 있어야 하고, 정부는 이러한 능력을 사고가 발생한 후에 확인하는 것이 아니라 방재 훈련에 포함해야 한다.

글로벌 타이완 연구소(Global Taiwan Institute)의 분석은 2017년, 2021년 및 2022년 정전 사건이 타이완의 전력 의존적 경제 구조를 노출시켰으며, 2022년에 제시된 5,645억 위안 계획의 핵심이 분산과 마이크로그리드를 통해 단일 노드에 의한 광범위한 정전 가능성을 낮추는 것임을 지적했다.[^9]

환경정보센터는 815를 회고하며 정전 사건이 가스 의존성, 전력망 안정성, 예비 용량 및 에너지 전환의 사회적 신뢰와 관련되어 있음을 상기시켰다.[^3] 만약 에너지 전환이 새로운 발전원만 늘리고 전력이 어떻게 수송되고 저장되며 사고 시 핵심 서비스를 어떻게 유지하는지에 대해 동시에 설명하지 않는다면, 주민들이 느끼는 것은 여전히 '어떤 에너지를 선택했지만 정전을 해결하지 못했다'일 수 있다.

더 성숙한 에너지 거버넌스는 '얼마나 많은 전력'과 '어디서 먼저 복구할 수 있는지'를 함께 계획해야 한다. 재생 에너지, 에너지 저장, 수요 반응, 발전소 직접 공급, 지역 마이크로그리드 및 배전 자동화는 서로 배타적인 단일 해답이 아니라 다양한 위험을 줄이는 도구 조합이다.

에너지 전환 역시 새로운 공공 소통 방식을 요구한다. 정부는 단순히 설비 용량과 건설 금액을 발표해서는 안 되며, 신규 장비가 흐린 날, 태풍, 연료 공급 중단 또는 통신 손상 시 어떻게 작동하는지도 설명해야 한다. 지역 주민들은 시설의 안전 거리, 유지보수 책임, 토지 이용 영향 및 사고 시 연락 창구를 알아야 한다. 기술 정보가 이해 가능한 생활 상황으로 전환될 때 비로소 에너지 정책은 추상적인 수요-공급 논쟁에서 공동으로 감독할 수 있는 위험 관리로 발전할 기회를 얻는다.

# 정전 후 도시는 무엇을 먼저 복구해야 하는가

전력망 회복탄력성의 마지막 질문은 기술이 아니라 순서이다. 사고 발생 후 모든 지역이 동시에 복구될 수는 없다. 병원, 급수, 통신, 교통, 피난처, 식품 콜드체인 및 주택의 전력 복구 순서는 미리 논의되어야 하며, 암흑 속에서 임시로 결정되어서는 안 된다. 815 조사 역시 구역별 순차 정전 경고 통지, 영향을 받는 피더 및 사용자 수 파악, 그리고 공공교통, 안전 및 생명 유지 시스템에 독립 전원 회로를 구축하도록 요구했다.[^2] 이러한 요구들은 복구가 단순히 '빠르냐 느리냐'의 문제가 아니라 정부가 '누가 먼저 복구하고 누가 여전히 기다리고 있는지'에 대한 정보 정의 문제임을 상기시킨다.

핵심 서비스의 전력 복구 순서가 사전에 공개되지 않으면, 정전 시 가장 많은 자원을 가진 곳, 목소리가 크거나 의사결정 센터와 가장 가까운 곳이 우선 지원을 받기 쉽다. 반대로, 지방 정부와 전력 회사가 평소에 의료, 급수, 통신, 피난처 및 노인 돌봄 거점을 파악하고 예비 능력과 복구 우선순위를 훈련에 포함한다면, 회복탄력성은 단지 설비 목록에 머무르지 않고 사회가 검증할 수 있는 공공 약속이 될 수 있다.

![타이완 전력 회사 송변전 공학처 건물](/article-images/society/tpc-transmission-substation-office-building.webp)

_그림 2: 전력망 회복탄력성은 설비 자체뿐만 아니라 계획, 유지보수, 관제 및 사고 학습을 담당하는 조직에도 존재한다. 사진 작가 玄史生(현사생), [Wikimedia Commons 파일 페이지](https://commons.wikimedia.org/wiki/File:TPC_Department_of_Transmission_Line_and_Substation_Projects_20200125.jpg)에서 가져옴, CC0 1.0 퍼블릭 도메인 기여._

이는 정부, 타이완 전력, 지방 정부, 의료 기관, 지역사회 및 산업이 공동의 복구 계획을 수립해야 함을 요구한다. 대규모 정전 시 주민들이 필요로 하는 것은 단순히 '수리가 진행 중'이라는 메시지가 아니라 얼마나 오래 지속될 수 있는지, 어디서 물과 충전을 얻을 수 있는지, 어떤 도로와 교통 시설을 사용할 수 있는지, 그리고 누가 우선 지원을 받을 수 있는지에 대한 정보이다.

타이완 전력은 최근 집중형 구조에서 분산적이고 견고하며 방어적인 구조로 전환했으며 배전 사고도 감소 추세를 보여 장기적인 공학 개선이 전력 공급 품질을 향상시킬 수 있음을 시사한다.[^1][^7] 그러나 815와 303이 남긴 교훈은 여전히 유효하다: 어떤 시스템이 대체 경로, 오류 격리 및 공개 검토가 없다면 국지적 문제를 도시 전체의 위기로 만들 수 있다.

진정한 전력망 회복탄력성은 정전이 결코 없을 것이라고 보장하는 것이 아니라, 정전이 곧 생활의 완전한 중단을 의미하지 않도록 하는 것이다. 그것은 병원이 전력을 갖추고, 외곽 지역에 자체 기본 지원이 있으며, 지역사회가 취약자를 돌보는 방법을 알고 있고, 정부가 누가 먼저 복구하고 왜 먼저 복구하는지를 명확하게 설명할 수 있도록 해야 한다.

타이완이 10년간 5,645억 위안을 투자하여 전력망을 재설계할 때 가장 중요한 성과는 새로운 선로 하나나 변전소 하나가 아니라, 사고 발생 후 더 많은 지역이 약간의 빛, 약간의 통신, 약간의 질서를 유지하며 도시 전체가 다시 전력을 공급받을 때까지 버틸 수 있게 하는 것이다.

## 참고 자료

[^1]: [10년 투자 5645억 타이완 전력망 회복탄력성 강화 계획 발표](https://www.moea.gov.tw/Mns/populace/news/News.aspx?kind=1&menu_id=40&news_id=102711) — 경제부와 타이완 전력이 10년간의 전력망 회복탄력성 투자, 분산 공급, 견고한 설비 및 방어 전략을 설명함.

[^2]: [행정원 발표 815 정전 사고 행정 조사 특별 위원회 종합 보고서](https://www.ey.gov.tw/Page/9277F759E41CCD91/8e438787-698f-478a-b17b-fa747d321e14/) — 행정원이 사고 경과, 시스템적 원인, 책임 검토 및 공공 서비스 개선 방향을 완벽하게 설명함.

[^3]: [815 대정전 에너지 전환의 험난한 길](https://e-info.org.tw/node/208761) — 환경정보센터가 815 정전과 가스 의존성, 예비 용량 및 에너지 전환 신뢰 간의 연관성을 정리함.

[^4]: [303 정전 사고 전역 549만여 가구 영향, 감찰원 조사로 인적 실수 사실 확인](https://www.cy.gov.tw/News_Content.aspx?n=125&s=26724) — 감찰원이 303 사고의 운영 절차, 시스템 고장, 영향 가구 수 및 복구 시간을 설명함.

[^5]: [경제부 발표 '303 정전 사고 검토 보고서'](https://www.moea.gov.tw/MNS/populace/news/News.aspx?kind=1&menu_id=40&news_id=99101) — 경제부가 303 사고의 다층적 방호, 전력망 집중 위험, 훈련 및 보호 계전기 개선을 검토함.

[^6]: [전력망 회복탄력성 강화 건설 계획이란 무엇인가?](https://www.taipower.com.tw/2289/2512/2515/49900/2520/57787/normalPost) — 타이완 전력이 분산, 견고화, 방어 세 가지 주요 축과 관련 공학 및 설비 내용을 그림과 글로 설명함.

[^7]: [10년간 정전 70% 감소! 타이완 전력망 회복탄력성 지속 강화](https://eycc.ey.gov.tw/Page/9FAC64F67005E355/10c7d08f-8b7c-4e56-a4eb-73a5f1f113ba) — 행정원 자료가 배전 사고 감소 데이터, 설비 규모, 일반적인 원인 및 회복탄력성 공학 성과를 정리함.

[^8]: [지역 자율 전력 공급 강화, 회복탄력성 마이크로그리드 구축](https://service.taipower.com.tw/tpcjournal/article/8582) — 타이완 전력 월간 보고서가 외곽 지역, 산악 지역 및 도서 지역의 에너지 저장, 에너지 관리 및 섬 모드 운전 사례를 소개함.

[^9]: [Taiwan’s Electrical Grid and the Need for Greater System Resilience](https://globaltaiwan.org/2023/06/taiwans-electrical-grid-and-the-need-for-greater-system-resilience/) — 글로벌 타이완 연구소가 타이완 전력망 집중 취약성, 정전 사례 및 마이크로그리드 회복탄력성 요구 사항을 분석함.

## 이미지 및 라이선스

본문에서 사용된 두 장의 사진은 모두 Wikimedia Commons에서 가져왔으며, 원본 파일 페이지, 작가 및 라이선스 정보가 유지되었습니다. 첫 번째 사진은 Yoxem이 촬영했으며 CC BY-SA 다중 버전 라이선스를 따릅니다. 재단, 수정 또는 재배포 시 동일한 공유 및 출처 표기 요구 사항을 준수해야 합니다. 두 번째 사진은 玄史生(현사생)이 촬영했으며 CC0 1.0 퍼블릭 도메인 기여로 자유롭게 복제, 수정 및 재사용할 수 있습니다.
